within N44.Subsystems_Original_case;
model Gen3_bus_3115 "Configuration of synchronous generator with regulators: GENSAL, HYGOV, SCRX, STAB2A;
  Nordic 44 model: Buses 3115, 5300, 6100, 6700, 7100"

  OpenIPSL.Electrical.Machines.PSSE.GENSAL gENSAL(
    D=0 "Speed Damping",
    Tpd0=7.57,
    Tppd0=0.045,
    Tppq0=0.1,
    H=4.741,
    Xd=0.946,
    Xq=0.565,
    Xpd=0.29,
    Xppd=0.23,
    Xppq=0.23,
    Xl=0.11077,
    V_b=420,
    V_0=PSSE_data.voltages.V3115,
    angle_0=PSSE_data.voltages.A3115,
    P_0=PSSE_data.powers.P3115,
    Q_0=PSSE_data.powers.Q3115,
    M_b=1100,
    S10=0.10239,
    S12=0.2742,
    R_a=0) annotation (Placement(transformation(extent={{-46,-24},{16,42}})));
  OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV hYGOV(
    R=0.06 "Permanent droop, p.u",
    r=0.4 "Temporary droop, p.u",
    VELM=0.1,
    T_r=5,
    T_f=0.05,
    T_g=0.2,
    G_MAX=1,
    G_MIN=0,
    T_w=1,
    A_t=1.0577,
    D_turb=0.5,
    q_NL=0.1) annotation (Placement(transformation(extent={{-44,56},{20,86}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.SCRX sCRX(
    K=31,
    T_AT_B=0.25385,
    T_B=13,
    T_E=0.05,
    E_MIN=0,
    E_MAX=4,
    r_cr_fd=0,
    C_SWITCH=true) annotation (Placement(transformation(extent={{36,-86},{90,-32}})));
  Modelica.Blocks.Sources.Constant cte(k=0) annotation (Placement(transformation(extent={{-11,-69},{-1,-59}})));
  OpenIPSL.Electrical.Controls.PSSE.PSS.STAB2A sTAB2A(
    H_LIM=0.04,
    K_2=1,
    T_2=4.5,
    K_3=0.87,
    T_3=2,
    K_4=0.087,
    K_5=1,
    T_5=0.01) annotation (Placement(transformation(extent={{-48,-54},{7,-33}})));
  OpenIPSL.Connectors.PwPin p annotation (Placement(transformation(rotation=0, extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
  Data.PSSE_data_Original_case PSSE_data annotation (Placement(transformation(extent={{86,88},{96,98}})));
equation

  connect(sTAB2A.VOTHSG, sCRX.VOTHSG) annotation (Line(points={{9.5,-43.5},{16.75,-43.5},{16.75,-43.07},{36.225,-43.07}}, color={0,0,127}));
  connect(cte.y, sCRX.VOEL) annotation (Line(points={{-0.5,-64},{16,-64},{16,-49.55},{36.225,-49.55}}, color={0,0,127}));
  connect(gENSAL.p, p) annotation (Line(points={{19.1,9},{70,9},{70,0},{110,0}}, color={0,0,255}));
  connect(sCRX.EFD, gENSAL.EFD) annotation (Line(points={{90.9,-58.73},{94,-58.73},{94,-90},{-68,-90},{-68,-7.5},{-45.38,-7.5}}, color={0,0,127}));
  connect(gENSAL.PELEC, sTAB2A.PELEC) annotation (Line(points={{18.48,-7.5},{30,-7.5},{30,-30},{-56,-30},{-56,-43.5},{-47.25,-43.5}}, color={0,0,127}));
  connect(gENSAL.XADIFD, sCRX.XADIFD) annotation (Line(points={{18.48,-20.7},{22,-20.7},{22,-62.51},{35.775,-62.51}}, color={0,0,127}));
  connect(gENSAL.EFD0, sCRX.EFD0) annotation (Line(points={{18.48,-14.1},{28,-14.1},{28,-80.87},{36.225,-80.87}}, color={0,0,127}));
  connect(hYGOV.PMECH, gENSAL.PMECH) annotation (Line(points={{21.6,71},{28,71},{34,71},{34,48},{-58,48},{-58,25.5},{-45.38,25.5}}, color={0,0,127}));
  connect(gENSAL.SPEED, hYGOV.SPEED) annotation (Line(points={{18.48,38.7},{38,38.7},{38,90},{-52,90},{-52,78.5},{-43.2,78.5}}, color={0,0,127}));
  connect(gENSAL.PMECH0, hYGOV.PMECH0) annotation (Line(points={{18.48,-0.9},{42,-0.9},{42,94},{-58,94},{-58,63.5},{-43.2,63.5}}, color={0,0,127}));
  connect(gENSAL.ETERM, sCRX.ECOMP) annotation (Line(points={{18.48,25.5},{32,25.5},{32,-35.51},{36.225,-35.51}}, color={0,0,127}));
  connect(sCRX.VUEL, cte.y) annotation (Line(points={{36.225,-56.57},{16,-56.57},{16,-64},{-0.5,-64}}, color={0,0,127}));
  annotation (
    Icon(graphics={Ellipse(extent={{-100,-100},{101,100}}, lineColor={0,0,255}),Line(
          points={{-76,-26},{-28,52},{27,-52},{74,23}},
          color={0,0,255},
          smooth=Smooth.Bezier)}),
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
    Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
end Gen3_bus_3115;
